<!doctype html>
<html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>电气元件图文速查｜叶工学习工具</title>
<style>
:root{--ink:#203a42;--muted:#607780;--line:#d8e4e7;--paper:#fff;--bg:#f2f6f7;--accent:#087c80;--soft:#e8f5f2}*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--ink);font:15px/1.75 system-ui,'Microsoft YaHei',sans-serif}button,input,select{font:inherit}button,a,input,select{touch-action:manipulation}button{cursor:pointer}a{color:#06777c;text-underline-offset:3px}button:focus-visible,a:focus-visible,input:focus-visible,select:focus-visible,summary:focus-visible{outline:3px solid #eaa942;outline-offset:3px}header{background:#183d46;color:white;padding:38px max(22px,calc((100vw - 1300px)/2));border-bottom:5px solid #54bdb1}header .eyebrow{font-size:12px;color:#aee5d9;letter-spacing:.12em}h1{font-size:clamp(27px,4vw,40px);line-height:1.35;margin:10px 0}header p{max-width:830px;margin:10px 0 18px;color:#d0e1e5}.stats{display:flex;gap:10px;flex-wrap:wrap}.stats span{border:1px solid #54727c;padding:5px 11px;border-radius:30px;font-size:12px}.shell{max-width:1344px;margin:auto;padding:22px}.tabs{display:flex;gap:8px;flex-wrap:wrap;margin-bottom:20px}.tab,.btn{border:1px solid var(--line);background:white;border-radius:9px;padding:9px 15px;color:var(--ink)}.tab[aria-selected=true],.btn.primary{background:var(--accent);color:white;border-color:var(--accent)}.layout{display:grid;grid-template-columns:215px minmax(0,1fr);gap:22px}.filters{align-self:start;position:sticky;top:16px}.panel{background:white;border:1px solid var(--line);padding:18px;border-radius:12px}.filters h2{font-size:15px;margin:0 0 12px}.category{display:flex;justify-content:space-between;width:100%;text-align:left;padding:9px;border:0;background:none;color:var(--ink);border-radius:7px}.category.active{background:var(--soft);color:#086765;font-weight:700}.category small{color:var(--muted)}.filters label{display:block;padding:12px 0 0;font-size:13px;border-top:1px solid var(--line);margin-top:12px}.searchbox{background:white;border:1px solid var(--line);border-radius:12px;padding:17px;margin-bottom:14px}.searchline{display:flex;gap:9px}.searchline .btn{flex-shrink:0;white-space:nowrap}.searchline input{width:100%;min-width:0;padding:11px 14px;border:1px solid #a9c6cb;border-radius:8px;background:#fbfdfd}.small{font-size:12px;color:var(--muted)}.searchbox p{margin:8px 0 0}.resultsline{display:flex;justify-content:space-between;align-items:center;gap:10px;margin-bottom:12px}.resultsline h2{font-size:16px;margin:0}.cards{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px}.card{background:white;border:1px solid var(--line);border-radius:13px;overflow:hidden;min-width:0}.cardhead{display:grid;grid-template-columns:90px minmax(0,1fr) 30px;gap:10px;align-items:center;padding:17px 17px 10px}.diagram{background:#f2f7f7;border-radius:9px;padding:5px}.diagram svg{width:100%;height:68px;color:#247683}.card h3{font-size:18px;line-height:1.45;margin:0 0 5px}.catlabel{font-size:11px;color:var(--muted)}.star{border:0;background:none;color:#87999e;font-size:23px;padding:0}.star.on{color:#b77c13}.cardbody{padding:0 18px 16px}.alias{font-size:11px;color:var(--muted);overflow-wrap:anywhere;margin:0 0 10px}.tag{display:inline-block;background:var(--soft);color:#176e66;font-size:12px;padding:3px 8px;border-radius:5px}.use{font-size:14px;margin:10px 0}.card details{border-top:1px solid var(--line);margin-top:12px;padding-top:9px}.card summary{cursor:pointer;color:var(--accent);font-weight:650;font-size:13px}.facts{display:grid;gap:9px;margin-top:12px}.fact{font-size:13px}.fact b{display:block;font-size:11px;color:var(--muted);margin-bottom:2px}.pitfall{background:#fff6e6;border-left:3px solid #d5a34c;padding:9px 11px;border-radius:3px}.empty{padding:30px;background:white;border-radius:12px;text-align:center}.introgrid,.comparegrid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px}.block{background:white;border:1px solid var(--line);border-radius:12px;padding:23px;margin-bottom:16px;min-width:0}.block h2{margin:0 0 12px;font-size:22px}.block h3{margin:0 0 8px;font-size:18px}.block p{margin:8px 0}.notice{padding:14px 18px;background:#e8f3f1;border-radius:10px;border-left:4px solid #38968a;margin-bottom:18px}.tablewrap{overflow-x:auto}table{border-collapse:collapse;width:100%;font-size:14px}th,td{padding:11px 12px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}th{background:#eef5f6;white-space:nowrap}code{font:13px ui-monospace,Consolas,monospace;background:#edf2f4;padding:2px 5px;border-radius:4px}.glossgrid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:12px}.gloss{padding:14px;background:#fff;border:1px solid var(--line);border-radius:9px}.gloss strong{display:block;color:var(--accent)}.gloss span{display:block;font-size:12px;color:var(--muted);margin:3px 0}.gloss p{font-size:13px;margin:4px 0}.quiz{max-width:820px;margin:auto}.quiz .question{font-size:23px;line-height:1.5}.answers{display:grid;gap:10px}.answer{background:white;text-align:left;border:1px solid var(--line);border-radius:9px;padding:13px}.answer.correct{background:#e1f5e8;border-color:#4d9d6b}.answer.wrong{background:#fff0eb;border-color:#c37460}.quizfeed{margin:15px 0;padding:13px;background:var(--soft);border-radius:9px}.quizactions{display:flex;gap:12px;align-items:center;flex-wrap:wrap}.sources li{margin:14px 0}.sources span{display:block;font-size:13px;color:var(--muted)}footer{max-width:1300px;margin:10px auto 35px;padding:0 22px;font-size:12px;color:var(--muted)}[hidden]{display:none!important}.mobilecat{display:none}#printTitle{display:none}@media(min-width:1500px){.cards{grid-template-columns:repeat(3,minmax(0,1fr))}}@media(max-width:850px){.layout{grid-template-columns:1fr}.filters{position:static}.categorylist{display:flex;gap:6px;flex-wrap:wrap}.category{width:auto;border:1px solid var(--line);gap:8px;font-size:12px}.filters{padding:13px}.filters h2{display:none}.filters label{display:inline-block;padding:8px 10px 0 0;margin:0;border:0}.introgrid,.comparegrid{grid-template-columns:1fr}.glossgrid{grid-template-columns:repeat(2,minmax(0,1fr))}}@media(max-width:560px){.shell{padding:14px}.cards,.glossgrid{grid-template-columns:1fr}.cardhead{grid-template-columns:75px minmax(0,1fr) 26px}.tabs{gap:6px}.tab{padding:8px 10px;font-size:13px}header{padding:26px 18px}.searchline{flex-wrap:wrap}.searchline .btn{padding:7px 13px}.resultsline{align-items:start;flex-direction:column}.block{padding:18px}.quiz .question{font-size:20px}}@media print{header{color:#000;background:white;padding:10px;border-bottom:2px solid #333}header p,header .stats,.tabs,.filters,.searchbox,.star,.resultsline button,footer,.quizactions{display:none!important}.shell{padding:0}.layout{display:block}.cards{display:block}.card{break-inside:avoid;margin:12px 0}.cardhead{padding:12px}.cardbody{padding:0 12px 12px}.card details>*{display:block}.card details summary{display:none}.diagram{background:white}.block{break-inside:avoid}body{background:white}.tabpage[hidden]{display:none!important}a{color:#000}}
</style></head><body>
<header><div class="eyebrow">叶工 · 电气识图与 EPLAN 学习工具</div><h1>常用电气元件图文速查</h1><p>先看作用，再认符号，最后核对端子和产品。覆盖低压配电、工业控制、驱动、传感、PLC、电子与接线附件，并补充少量一次设备识别。</p><div class="stats"><span id="totalBadge"></span><span>单文件 · 离线可用</span><span>分类 / 搜索 / 收藏 / 自测</span><span>整理日期 2026-10-26</span></div></header>
<main class="shell"><nav class="tabs" role="tablist" aria-label="工具栏目"><button class="tab" role="tab" aria-selected="true" data-tab="catalog">元件速查</button><button class="tab" role="tab" aria-selected="false" data-tab="basics">识图入门</button><button class="tab" role="tab" aria-selected="false" data-tab="compare">易混对照</button><button class="tab" role="tab" aria-selected="false" data-tab="glossary">缩写词典</button><button class="tab" role="tab" aria-selected="false" data-tab="quiz">识别自测</button><button class="tab" role="tab" aria-selected="false" data-tab="sources">资料与来源</button></nav>
<section id="catalog" class="tabpage" role="tabpanel"><div class="layout"><aside class="filters panel"><h2>按功能分类</h2><div class="categorylist" id="categories"></div><label><input type="checkbox" id="favOnly"> 只看收藏</label><p class="small">收藏保存在当前浏览器。禁止存储时仍可本次使用。</p><button class="btn" id="exportFav">导出收藏清单</button></aside><div><div class="searchbox"><div class="searchline"><input type="search" id="search" aria-label="搜索元件" placeholder="名称、代号、英文、端子或用途，例如：KM / 95 / 传感器"><button class="btn" id="clear">清空</button></div><p class="small">多个关键词用空格分隔，需同时匹配。卡片图形是教学简图，不是可直接导入的 IEC/EPLAN 标准符号。</p></div><div class="resultsline"><h2 id="resultCount" aria-live="polite"></h2><div><button class="btn" id="expand">展开本页说明</button> <button class="btn" id="print">打印当前筛选</button></div></div><div class="cards" id="cards"></div></div></div></section>
<section id="basics" class="tabpage" role="tabpanel" hidden><div class="notice">先分清三套名称：<b>设备标识符</b>是工程中的设备名字；<b>符号名称</b>是符号库检索名；<b>产品型号</b>是厂家产品规格。它们不能互相替代。</div><div class="introgrid"><article class="block"><h2>用一只接触器来理解</h2><p><code>=MOTOR+CP1-KM1</code>：在这个工程中表示某个功能、位置下的一只接触器。结构段含义以项目配置为准。</p><p><code>KM1</code>：本工具采用的常见习惯代号；其他企业或标准体系可能用 K、Q 等。</p><p><code>NXC…</code>：厂家产品系列/型号；线圈电压、触点配置等还要完整指定。</p><p>一个物理接触器可以在图中分成线圈、主触点、辅助触点。相同设备归属和交叉引用把它们关联起来。</p></article><article class="block"><h2>在 EPLAN 里找器件的顺序</h2><ol><li>确定用途：保护、开关、测量还是执行？</li><li>选择正确符号库与表达类型：单线、多线等。</li><li>看中文描述、预览图和功能定义，不猜英文名称。</li><li>确认连接点数量、方向及常开/常闭特征。</li><li>按产品样本填写端子，之后关联真实部件。</li></ol><p>找不到合适的复杂器件时，可用黑盒与设备连接点表达；端子标识必须与手册核对。</p></article></div><article class="block"><h2>常见端子如何读</h2><div class="tablewrap"><table><thead><tr><th>常见标记</th><th>经常表示</th><th>需要核对</th></tr></thead><tbody><tr><td>A1 / A2</td><td>接触器或继电器线圈</td><td>线圈电压、AC/DC及极性，不能凭端子号推断电压。</td></tr><tr><td>13–14 / 21–22</td><td>常开 / 常闭辅助触点的常见编号</td><td>实际触点块可能用11–12等；看厂家图。</td></tr><tr><td>11 / 12 / 14</td><td>一组转换触点常见为公共 / 常闭 / 常开</td><td>插座脚号与端子功能号不一定相同。</td></tr><tr><td>95–96 / 97–98</td><td>热过载继电器常闭 / 常开辅助触点</td><td>确认与具体器件一致。</td></tr><tr><td>1L1、3L2、5L3 / 2T1、4T2、6T3</td><td>三极接触器等的主回路端子</td><td>进出方向与器件适用接线看样本。</td></tr><tr><td>R/S/T / U/V/W</td><td>变频器常见电源输入 / 电机输出</td><td>不得把电源接到输出端；系列端子可能不同。</td></tr><tr><td>DI / DO / AI / AO</td><td>数字输入 / 数字输出 / 模拟输入 / 模拟输出</td><td>相对当前设备定义；电压、电流、公共端需匹配。</td></tr><tr><td>PE / N / 0V / COM / GND</td><td>保护接地 / 中性导体 / 直流参考 / 公共端 / 地参考</td><td>不是同义词，不因名字像就短接；由接地与隔离方案决定。</td></tr></tbody></table></div></article><div class="introgrid"><article class="block"><h2>触点的“正常状态”</h2><p>普通触点图形通常按未操作、线圈未励磁等参考状态表示。常开 NO 在该状态断开，常闭 NC 在该状态闭合。传感器的 NO/NC 则按其检测状态定义核对。</p><p>NO/NC 描述通断逻辑；PNP/NPN 描述电子输出结构；瞬时/保持描述操作方式。这是三个不同维度。</p></article><article class="block"><h2>图纸检查与真实设备</h2><p>图形画对不等于功能定义对；检查无错误不等于选型、载流量或安全功能已经验证。</p><p>主功能用于同一设备的数据管理，不是“哪一根线重要”。同一设备不同表达的设置应按工程与 EPLAN 功能要求处理，不能给每个辅助触点都勾主功能。</p><p>使用本工具识别后，再查厂家接线图、端子功能与额定条件。</p></article></div></section>
<section id="compare" class="tabpage" role="tabpanel" hidden><div class="comparegrid" id="comparisons"></div></section>
<section id="glossary" class="tabpage" role="tabpanel" hidden><div class="notice">这里是英文技术缩写，不是统一设备编号。一个缩写可能有多个含义，需要结合图纸和厂家语境。</div><input id="glossSearch" type="search" aria-label="搜索缩写词典" placeholder="查 NO、AC-3、PNP、STO…" style="width:100%;padding:12px;border:1px solid #abc6cb;border-radius:9px;margin-bottom:15px"><div class="glossgrid" id="glossaryCards"></div></section>
<section id="quiz" class="tabpage quiz" role="tabpanel" hidden><article class="block"><div class="resultsline"><h2>识别自测</h2><span id="score" class="small"></span></div><p class="small">从本网页器件中随机抽取，先按用途识别；不是电气资格考试。</p><p class="question" id="question"></p><div class="answers" id="answers"></div><div id="quizfeed" class="quizfeed" hidden></div><div class="quizactions" style="margin-top:17px"><button class="btn primary" id="next">下一题</button><button class="btn" id="quizReset">重置成绩</button></div></article></section>
<section id="sources" class="tabpage" role="tabpanel" hidden><article class="block"><h2>怎么用这份网页</h2><p>这是学习识别工具，不给出一套可以照搬的最终选型。代号采用国内工程中常见的习惯写法，企业规则、采用的标准和 EPLAN 分类体系可能不同。简图用于识别原理，未声称符合某一符号标准的精确绘制要求。</p><p>本文件的内容、图形、搜索和自测都可离线使用；点击外部资料链接时需要联网。未嵌入或伪造产品实物照片；外形与真实端子请打开官方样本对照。</p><p>适用重点是低压配电与工业自动化；电子器件和中压设备只作常见概念识别，不覆盖所有专业的全部器件。</p></article><article class="block"><h2>官方资料入口与核对依据</h2><ul class="sources"><li><a href="https://www.eplan.help/help/platform/2.9/zh-CN/help/Content/htm/xsbgui_d_symbolauswahl.htm" target="_blank" rel="noopener">EPLAN 2.9：符号选择对话框</a><span>核对符号预览、中文描述与符号库检索方式。</span></li><li><a href="https://eplan.help/zh-cn/Infoportal/Content/Plattform/2.9/Content/htm/devicetaggui_r_symbolfunktionsdaten.htm" target="_blank" rel="noopener">EPLAN：符号数据 / 功能数据</a><span>核对图形、功能定义、连接点逻辑与表达类型的区别。</span></li><li><a href="https://www.chint.net/service/download/dlseries" target="_blank" rel="noopener">正泰资料下载</a> · <a href="https://www.chint.net/products/69?tp=2" target="_blank" rel="noopener">NXC 接触器</a> · <a href="https://www.chint.net/products/103.html" target="_blank" rel="noopener">NVF5 变频器</a><span>适合把器件用途与实物、型号、接线图、选型表对应起来。具体额定条件以所选型号最新资料为准。</span></li><li><a href="https://www.schneider-electric.cn/zh/faqs/FA264175/" target="_blank" rel="noopener">施耐德：RCD、RCCB、RCBO 的区别</a><span>核对剩余电流保护与过电流保护的区分。</span></li><li><a href="https://www.se.com/uk/en/faqs/FA142566/" target="_blank" rel="noopener">施耐德：三线传感器 PNP / NPN</a><span>核对输出结构与输入匹配，不能把PNP/NPN当成常开/常闭。</span></li><li><a href="https://www.ifm.cn/cn/zh/category/200_010_070" target="_blank" rel="noopener">ifm：气缸传感器</a><span>查看不同原理、输出及常开/常闭产品示例。</span></li><li><a href="https://www.phoenixcontact.com/assets/2018/interactive_ed/101_1004942/epaper/1440421_ZH_SG_Relais-und_Logik.pdf" target="_blank" rel="noopener">菲尼克斯：继电器、光耦合器和逻辑模块</a><span>认识接口继电器、机电与固态模块的不同形式。</span></li></ul><p class="small">整理日期：2026-10-26。网页不自动更新产品资料，也不把本页缩写当作标准代号表。</p></article></section>
</main><footer>叶工学习工具 · 单文件离线版 · 教学简图与常见习惯代号，实际接线及选型请核对产品手册。</footer>
<script id="componentData" type="application/json">[{"name": "微型断路器", "aliases": "MCB 空开 小型断路器 miniature circuit breaker", "cat": "配电与保护", "tag": "QF、Q", "icon": "breaker", "use": "对支路进行过载和短路保护，常见于终端配电。", "pins": "常见1/2、3/4等成对端子；极数和进出线方向按产品。", "select": "额定电流、极数、脱扣曲线、分断能力、AC/DC适用性。", "pitfall": "标注C20的20是额定电流；不能只按功率挑空开，也不能把曲线字母当分断能力。"}, {"name": "塑壳断路器", "aliases": "MCCB molded case circuit breaker 塑壳开关", "cat": "配电与保护", "tag": "QF、Q", "icon": "breaker", "use": "用于馈线和较大负载的配电保护，有热磁式或电子式脱扣器。", "pins": "主回路按极数成组；辅助触点、分励、欠压附件另有端子。", "select": "壳架电流与整定电流、Icu/Ics、极数、选择性和附件电压。", "pitfall": "壳架等级不是负载最终保护整定值；辅助附件需要单独核对。"}, {"name": "框架断路器", "aliases": "ACB air circuit breaker 万能式断路器", "cat": "配电与保护", "tag": "QF、Q", "icon": "breaker", "use": "常用于低压主进线、母联和大电流配电。", "pins": "主极与控制端子分开，抽屉位置触点另列。", "select": "额定电流、短时耐受、保护整定、固定/抽出式和联锁。", "pitfall": "ACB是低压器件类别，不等于中压真空断路器。"}, {"name": "隔离开关与负荷隔离开关", "aliases": "QS disconnector switch disconnector 负荷开关", "cat": "配电与保护", "tag": "QS、Q", "icon": "switch", "use": "隔离开关用于隔离；负荷隔离开关还具备规定的负载通断能力。", "pins": "按极数分组；辅助和手柄联锁按产品。", "select": "隔离功能、额定电流、使用类别、负载通断能力。", "pitfall": "普通隔离开关不能默认用于带负载分断；两种产品需分清。"}, {"name": "熔断器与熔断器座", "aliases": "FU fuse 熔芯 熔丝 gG aM", "cat": "配电与保护", "tag": "FU、F", "icon": "fuse", "use": "电流异常时熔体熔断，常用作短路及相应范围的过电流保护。", "pins": "两端；指示触点或熔断监测另计。", "select": "电压、电流、分断能力、熔断类别、尺寸及配合。", "pitfall": "aM类需配合过载保护；更换不能仅看外形或随意增大电流。"}, {"name": "剩余电流保护器", "aliases": "RCD RCCB 漏电保护 residual current device", "cat": "配电与保护", "tag": "QF、F等，依规则", "icon": "rcd", "use": "检测剩余电流并切断回路；RCD是统称，RCCB不自带过电流保护。", "pins": "被监测回路的工作导体按说明穿过或接入，PE不作为工作回线。", "select": "额定剩余动作电流、波形类型、额定电流、极数和上级保护。", "pitfall": "RCCB不能替代短路过载保护；接地与剩余电流保护不是同一措施。"}, {"name": "带过流保护的剩余电流断路器", "aliases": "RCBO 漏保一体 residual current breaker with overcurrent", "cat": "配电与保护", "tag": "QF、F等，依规则", "icon": "rcd", "use": "组合剩余电流保护及过载、短路保护。", "pins": "L/N及进出线方式按具体产品。", "select": "额定电流、曲线、分断能力、剩余电流类型与动作值。", "pitfall": "RCBO与RCCB名称相近但保护范围不同。"}, {"name": "电涌保护器", "aliases": "SPD surge protective device 浪涌保护 避雷器", "cat": "配电与保护", "tag": "SPD、F等，依规则", "icon": "spd", "use": "限制瞬态过电压并泄放电涌，常接在电源或信号线路上。", "pins": "电源SPD通常并联接到相应导体与PE，信号型端子不同。", "select": "系统接地形式、试验类型、Uc/Up、放电电流及后备保护。", "pitfall": "不能代替断路器，也不保护持续过电压；不是简单串在负载前。"}, {"name": "电动机保护断路器", "aliases": "MPCB motor protection circuit breaker 电机保护开关", "cat": "配电与保护", "tag": "QF、QM、Q", "icon": "breaker", "use": "用于电机支路，常结合短路和可调过载保护。", "pins": "常见1L1/2T1、3L2/4T2、5L3/6T3。", "select": "电机铭牌电流、整定范围、启动特性、分断及接触器配合。", "pitfall": "不能默认与普通MCB完全等价；是否还需热继电器由方案决定。"}, {"name": "相序与缺相保护继电器", "aliases": "phase sequence relay phase failure relay 相序继电器", "cat": "配电与保护", "tag": "KV、K等，依规则", "icon": "relay", "use": "监测三相相序、缺相等状态，用输出触点参与控制。", "pins": "L1/L2/L3及输出COM/NO/NC；供电方式按产品。", "select": "监测电压、检测功能、延时、输出触点容量。", "pitfall": "它通常输出控制信号，不直接分断电机主电流。"}, {"name": "电流互感器", "aliases": "CT current transformer 电流变换器", "cat": "配电与保护", "tag": "TA、T", "icon": "ct", "use": "把一次电流按变比转换为测量或保护用二次电流。", "pins": "常见P1/P2、S1/S2；穿心型一次为穿过孔的导体。", "select": "变比、准确级、额定负荷、测量/保护用途。", "pitfall": "一次有电流时，电流输出型CT二次不得开路；不与电压互感器混用。"}, {"name": "电压互感器", "aliases": "VT PT voltage transformer 电压变换器", "cat": "配电与保护", "tag": "TV、T", "icon": "transformer", "use": "按变比转换电压，用于测量或保护。", "pins": "一次、二次和接地标记按铭牌接线图。", "select": "电压比、准确级、负荷、绝缘等级和保护。", "pitfall": "二次不能短路；不能套用CT的开路/短路规则。"}, {"name": "交流接触器", "aliases": "KM contactor AC-3 AC-1 主接触器", "cat": "继电与电机控制", "tag": "KM、K", "icon": "contactor", "use": "用电磁线圈驱动主触点，频繁接通或断开负载。", "pins": "线圈A1/A2；主极常见1L1/2T1等；辅助触点另列。", "select": "负载使用类别、工作电压下Ie、线圈电源、辅助触点和附件。", "pitfall": "线圈24V与主回路380V是不同参数；接触器不承担短路保护。"}, {"name": "中间继电器", "aliases": "KA control relay electromagnetic relay 接口继电器", "cat": "继电与电机控制", "tag": "KA、K", "icon": "relay", "use": "扩展触点、转换控制信号，或通过模块实现一定的接口隔离。", "pins": "线圈与COM/NO/NC触点；插座脚号不能照抄其他系列。", "select": "线圈电压、触点负载、触点组数、插座、指示和浪涌抑制。", "pitfall": "不是所有型号都用同一脚号；PLC输出容量需与线圈匹配。"}, {"name": "热过载继电器", "aliases": "FR thermal overload relay 热继电器 NXR", "cat": "继电与电机控制", "tag": "FR、F", "icon": "overload", "use": "根据电机过载发热效应动作，通常通过辅助触点断开接触器控制。", "pins": "主回路三进三出；常见95/96常闭、97/98常开。", "select": "整定范围、脱扣级别、复位方式、缺相特性及配套安装。", "pitfall": "常规热继电器不负责切断短路电流；Ir按电机与接法核对。"}, {"name": "时间继电器", "aliases": "KT timer relay 延时继电器 TON TOF", "cat": "继电与电机控制", "tag": "KT、K", "icon": "timer", "use": "按设定延时改变输出状态，可有通电延时、断电延时等功能。", "pins": "电源、触发/复位、输出触点，按该型号图核对。", "select": "功能模式、量程、精度、电源和输出类型。", "pitfall": "延时闭合与延时断开是不同功能；不要凭外观判断。"}, {"name": "固态继电器", "aliases": "SSR solid state relay 可控硅输出", "cat": "继电与电机控制", "tag": "SSR、K", "icon": "ssr", "use": "用半导体实现无机械触点的负载开关。", "pins": "控制输入与负载输出分开，DC输入常有极性。", "select": "AC/DC负载、零交越/随机导通、散热、漏电流与保护。", "pitfall": "关断可能仍有漏电，不能作为隔离断开；SSR也可能是某符号库名称，需看上下文。"}, {"name": "安全继电器模块", "aliases": "safety relay 安全模块", "cat": "继电与电机控制", "tag": "K、模块标签依规则", "icon": "safety", "use": "在规定架构中监控急停、门开关等安全信号并控制安全输出。", "pins": "输入双通道、复位、反馈监控和安全输出按手册。", "select": "所需安全功能、PL/SIL方案、通道与诊断、输出及验证。", "pitfall": "不是普通中间继电器换个颜色；单个模块不能独自证明整机安全等级。"}, {"name": "机械互锁机构", "aliases": "mechanical interlock 接触器联锁附件", "cat": "继电与电机控制", "tag": "作为附件或机构标注", "icon": "interlock", "use": "机械限制两只接触器不能同时处于闭合位置。", "pins": "没有电接线端；电气辅助联锁另画。", "select": "匹配接触器系列、规格、安装方向和组合。", "pitfall": "图纸写一行文字不等于已经选配或安装；不能由任意两接触器替代。"}, {"name": "线圈抑制器", "aliases": "RC snubber varistor flyback diode 浪涌抑制模块", "cat": "继电与电机控制", "tag": "附属模块，依规则", "icon": "diode", "use": "抑制线圈断电时的瞬态电压，保护控制输出并减少干扰。", "pins": "接在线圈侧；二极管型有极性。", "select": "线圈AC/DC、电压、抑制方式和释放时间影响。", "pitfall": "不能把普通续流二极管跨接在交流线圈；抑制可能改变释放速度。"}, {"name": "变频器", "aliases": "VFD inverter frequency converter drive NVF5", "cat": "驱动与执行", "tag": "U、变流器类标签依规则", "icon": "vfd", "use": "改变输出频率和电压来控制交流电机运行。", "pins": "常见R/S/T输入、U/V/W输出、PE；DI/AI端子因系列而异。", "select": "电机电流、负载及过载能力、电源、环境降额、控制与EMC。", "pitfall": "额定输入电流不等于输出电流；COM、GND、PE不能默认相连。"}, {"name": "软启动器", "aliases": "soft starter 晶闸管启动器", "cat": "驱动与执行", "tag": "U、Q等，依规则", "icon": "softstarter", "use": "控制启动电压等以改善电机启动过程，部分带旁路功能。", "pins": "三相进出、控制电源、旁路与故障端子按手册。", "select": "电机电流、启动时间和次数、负载、旁路与保护配合。", "pitfall": "主要用于启动停止过程，通常不提供变频器式连续调速。"}, {"name": "伺服驱动器", "aliases": "servo drive servo amplifier", "cat": "驱动与执行", "tag": "U、A等，依规则", "icon": "vfd", "use": "与匹配电机和反馈装置组成闭环运动控制系统。", "pins": "动力输入输出、编码器、控制通信、制动及安全端子分开。", "select": "电机匹配、控制模式、编码器协议、峰值转矩、制动能量。", "pitfall": "不是接上任意电机就能运行；STO也不是电源隔离开关。"}, {"name": "三相异步电动机", "aliases": "M induction motor 三相电机 鼠笼电机", "cat": "驱动与执行", "tag": "M", "icon": "motor", "use": "把三相电能转换为机械能，常用于风机泵及机械传动。", "pins": "常见U1/V1/W1与U2/V2/W2；外壳PE。", "select": "铭牌电压与接法、额定电流、功率、转速、工作制和环境。", "pitfall": "380V不是所有电机唯一额定电压；星三角接法必须看铭牌。"}, {"name": "伺服电动机", "aliases": "servo motor 交流伺服 编码器电机", "cat": "驱动与执行", "tag": "M", "icon": "motor", "use": "与驱动器及反馈组成位置、速度或转矩闭环系统。", "pins": "动力、编码器、制动器和PE通常分接口。", "select": "额定/峰值转矩、转速、惯量、编码器、制动器电压及驱动匹配。", "pitfall": "保持制动器不默认承担频繁动态停车任务。"}, {"name": "步进电机与驱动器", "aliases": "stepper motor stepper drive 脉冲电机", "cat": "驱动与执行", "tag": "M；驱动器标签依规则", "icon": "motor", "use": "把控制脉冲转换为离散步进运动，部分系统带闭环反馈。", "pins": "A+/A-、B+/B-等相线及脉冲/方向端按型号。", "select": "相电流、电感、供电、细分、转矩速度曲线、接口。", "pitfall": "驱动电流不直接按电源电流等同设置；不是所有步进系统都闭环。"}, {"name": "电磁阀线圈", "aliases": "solenoid valve YV 气动阀 换向阀", "cat": "驱动与执行", "tag": "YV、Y", "icon": "coil", "use": "电磁执行机构驱动阀芯，实现气液通路切换。", "pins": "线圈两端及可能的保护接地；阀口不是电端子。", "select": "电源、功率、阀型、介质、压力、复位方式和插头。", "pitfall": "AC/DC线圈与电压必须匹配；单稳态与双稳态动作不同。"}, {"name": "电磁制动器", "aliases": "electromagnetic brake 抱闸", "cat": "驱动与执行", "tag": "YB、Y等，依规则", "icon": "coil", "use": "用于保持或制动运动部件；弹簧加压型常通电释放。", "pins": "线圈及可能的整流器输入输出端。", "select": "制动转矩、电压、释放时序、工作制、整流模块。", "pitfall": "失电抱闸不是所有型号的共同特性；需核对具体结构。"}, {"name": "加热器与加热管", "aliases": "heater heating element 电热丝", "cat": "驱动与执行", "tag": "EH、R等，依规则", "icon": "resistor", "use": "把电能转换成热量，可由接触器或SSR控制。", "pins": "两端或多组引出，金属外壳可能需PE。", "select": "电压、功率、接法、温度、介质、温控与独立超温保护。", "pitfall": "SSR调功与短路保护各有分工；金属壳不能仅靠控制回线接地。"}, {"name": "启动停止按钮", "aliases": "SB pushbutton 瞬时按钮 SSD SOD", "cat": "操作与信号", "tag": "SB、S", "icon": "button", "use": "按压时改变触点状态，松手弹簧复位，用于操作指令。", "pins": "常见13/14常开、21/22或11/12常闭；看触点块标记。", "select": "瞬时/保持、触点组合、孔径、IP和指示灯电压。", "pitfall": "常开/常闭按未动作状态理解，不是按设备是否运行理解。"}, {"name": "选择开关", "aliases": "SA selector switch 旋钮开关 保持开关", "cat": "操作与信号", "tag": "SA、S", "icon": "switch", "use": "旋转到不同位置切换触点，可保持或自动复位。", "pins": "触点编号和各位置通断表一起看。", "select": "位置数、保持/复位、触点逻辑、钥匙与安装孔。", "pitfall": "不能把一组常开符号当成所有档位的完整逻辑。"}, {"name": "急停按钮", "aliases": "emergency stop 蘑菇头 E-stop", "cat": "操作与信号", "tag": "SB、S，需标急停功能", "icon": "estop", "use": "锁定式操作器，用于请求紧急停止功能，需配合安全控制方案。", "pins": "常用强制断开常闭触点；双通道按设计。", "select": "机械锁定、复位方式、直接断开、通道及安全方案。", "pitfall": "普通停止按钮不是急停；松开或复位不能直接导致自动重启。"}, {"name": "行程开关", "aliases": "SQ limit switch 限位 微动开关", "cat": "操作与信号", "tag": "SQ、S", "icon": "limit", "use": "由机械位置触发触点，用于行程检测或联锁。", "pins": "COM/NO/NC或对应端子编号。", "select": "执行头、行程、安装、触点容量、寿命与防护。", "pitfall": "常规限位开关不自动具备安全门开关所需的安全特性。"}, {"name": "指示灯", "aliases": "HL pilot light LED indicator 信号灯", "cat": "操作与信号", "tag": "HL、H", "icon": "lamp", "use": "用灯光显示运行、电源或故障等状态。", "pins": "常见X1/X2或+/−，内置模块按铭牌。", "select": "电压、AC/DC、颜色约定、亮度、孔径及IP。", "pitfall": "红色只是颜色，故障含义来自接线与控制逻辑。"}, {"name": "声光报警器", "aliases": "buzzer beacon tower light 蜂鸣器 三色灯", "cat": "操作与信号", "tag": "HA、HL、H", "icon": "lamp", "use": "以声音和多色灯提示设备状态。", "pins": "公共端及分色/蜂鸣输入或通信接口。", "select": "电压、共阳/共阴、音量、颜色、输入类型和安装。", "pitfall": "多线控制与总线控制不能套用同一接线。"}, {"name": "脚踏与双手操作装置", "aliases": "foot switch two-hand control 脚踏开关", "cat": "操作与信号", "tag": "S，按功能标注", "icon": "switch", "use": "把脚踏或双手操作转换为控制输入。", "pins": "触点或安全通道按产品。", "select": "用途、防护罩、触点、安全功能与监控方式。", "pitfall": "两个普通按钮并联或串联不能构成合格双手安全控制。"}, {"name": "电感式接近传感器", "aliases": "inductive proximity sensor 接近开关 金属检测", "cat": "传感与测量", "tag": "B、SQ等，依规则", "icon": "sensor", "use": "无接触检测金属目标靠近。", "pins": "常见三线L+、L−、输出；两线/四线及插头按图。", "select": "检测距离、齐平/非齐平、PNP/NPN、NO/NC、材料修正。", "pitfall": "通常检测金属；PNP/NPN与常开/常闭是两组不同属性。"}, {"name": "电容式接近传感器", "aliases": "capacitive sensor 料位 电容接近", "cat": "传感与测量", "tag": "B", "icon": "sensor", "use": "通过电容变化检测物体，可用于部分非金属或料位场景。", "pins": "电源与输出端按手册。", "select": "介质、距离、灵敏度、湿度影响、输出与安装。", "pitfall": "不能简单当成任何物料都能稳定检测，需现场验证。"}, {"name": "光电传感器", "aliases": "photoelectric sensor 对射 漫反射 回归反射 光电开关", "cat": "传感与测量", "tag": "B", "icon": "sensor", "use": "利用光的遮挡或反射检测物体。", "pins": "电源、输出，可能有示教端；发射器与接收器区分。", "select": "检测方式、距离、目标颜色透明度、背景抑制、输出。", "pitfall": "漫反射、对射和反光板型不是同一布置；光通/暗通不等于PNP/NPN。"}, {"name": "气缸磁性开关", "aliases": "cylinder sensor reed switch magnetic sensor 磁簧", "cat": "传感与测量", "tag": "B、S", "icon": "sensor", "use": "检测气缸活塞磁环位置，可用磁簧或电子原理。", "pins": "两线、三线或插头型，按接线图。", "select": "气缸槽型、原理、电压、压降、输出与安装位置。", "pitfall": "不是所有两线开关都可当作无极性的干接点。"}, {"name": "压力开关与压力变送器", "aliases": "pressure switch pressure transmitter PT 压力传感器", "cat": "传感与测量", "tag": "B、SP等，依规则", "icon": "gauge", "use": "压力开关给出阈值状态；变送器提供连续测量信号。", "pins": "开关触点或PNP/NPN；模拟型可能两线4–20mA。", "select": "量程、介质、接口、过压、精度、输出、电源。", "pitfall": "不要把开关量型号接成模拟量；PT也可能指电压互感器，须看上下文。"}, {"name": "液位与流量仪表", "aliases": "level switch flow transmitter 浮球 流量开关", "cat": "传感与测量", "tag": "B、SL等，依规则", "icon": "gauge", "use": "检测液位或流量的阈值/连续值，用于过程控制。", "pins": "触点、脉冲、模拟量或通信输出。", "select": "介质、温压、测量原理、量程、安装及输出类型。", "pitfall": "同为液位仪，浮球开关和连续变送器功能不同。"}, {"name": "热电阻温度传感器", "aliases": "RTD Pt100 Pt1000 铂电阻", "cat": "传感与测量", "tag": "B、RT等，依规则", "icon": "resistor", "use": "通过随温度变化的电阻测量温度。", "pins": "两线、三线、四线接法由传感器和模块决定。", "select": "类型、接线制、精度、温区、探头结构及补偿。", "pitfall": "Pt100不是热电偶；不能直接接普通电压输入当温度值。"}, {"name": "热电偶", "aliases": "TC thermocouple K型 J型 温度探头", "cat": "传感与测量", "tag": "B、TC等，依规则", "icon": "thermo", "use": "两种材料产生与温差有关的电势，用于测温。", "pins": "正负极与对应补偿导线；需冷端补偿。", "select": "分度号、温区、极性、接地型式、补偿导线和模块。", "pitfall": "导线颜色随采用体系变化；TC也可能是控制变压器代号。"}, {"name": "编码器", "aliases": "encoder 增量 绝对值 旋转编码器", "cat": "传感与测量", "tag": "B", "icon": "encoder", "use": "提供位置、速度或角度反馈。", "pins": "增量常见A/B/Z及反相信号；绝对值多种总线。", "select": "供电、分辨率、接口、电平、最高频率、轴型和屏蔽。", "pitfall": "A/B相不是三相动力电源；差分、集电极开路等接口需匹配。"}, {"name": "安全光幕与安全门开关", "aliases": "light curtain interlock switch OSSD 安全传感器", "cat": "传感与测量", "tag": "B、S，按安全功能标注", "icon": "safety", "use": "检测进入危险区域或防护门状态，输出安全相关信号。", "pins": "常见双OSSD、测试/复位或触点通道，按手册。", "select": "分辨率、距离、响应、安全距离、编码、诊断和系统验证。", "pitfall": "普通光电传感器不能替代安全光幕；需完整安全回路。"}, {"name": "PLC中央处理器", "aliases": "PLC CPU programmable logic controller 控制器", "cat": "控制与通信", "tag": "A、PLC等，依规则", "icon": "plc", "use": "运行控制程序，处理输入输出与通信。", "pins": "电源、网络和本机I/O按CPU型号。", "select": "程序容量、扫描、I/O、通信、运动和安全需求。", "pitfall": "程序地址不是物理端子名；CPU电源与负载电源可能分组。"}, {"name": "数字量输入模块", "aliases": "DI digital input 开关量输入", "cat": "控制与通信", "tag": "A、模块位置依规则", "icon": "plc", "use": "读取开关状态或规定电平信号。", "pins": "通道I、公共端M/COM及L+等因型号而异。", "select": "输入电压、源/漏型匹配、滤波、频率和通道隔离。", "pitfall": "传感器PNP/NPN必须与输入接法匹配；DI不代表可接任意电压。"}, {"name": "数字量输出模块", "aliases": "DO digital output 晶体管输出 继电器输出", "cat": "控制与通信", "tag": "A、模块位置依规则", "icon": "plc", "use": "通过晶体管、继电器等驱动外部负载。", "pins": "通道Q与分组电源/公共端；继电器触点另看图。", "select": "负载电压电流、每点/每组限制、感性负载及保护。", "pitfall": "DO通常不能直接拖动电机；继电器输出也有寿命和频率限制。"}, {"name": "模拟量输入输出模块", "aliases": "AI AO analog input output 4-20mA 0-10V", "cat": "控制与通信", "tag": "A、模块位置依规则", "icon": "plc", "use": "采集或输出连续模拟信号，部分专用模块接RTD/热电偶。", "pins": "电压/电流端、参考端、屏蔽；两线回路按方案。", "select": "量程、分辨率、隔离、有源/无源、电源及接法。", "pitfall": "0–10V与4–20mA不能仅改软件就认为端子相同；AI/AO是相对设备而言。"}, {"name": "人机界面", "aliases": "HMI touch panel 触摸屏 操作面板", "cat": "控制与通信", "tag": "A、HMI等，依规则", "icon": "plc", "use": "显示过程、报警并向控制系统发出操作请求。", "pins": "电源、以太网、串口及PE/功能地按机型。", "select": "协议、画面、环境、供电和权限。", "pitfall": "HMI普通按钮不替代硬接线急停或安全功能。"}, {"name": "工业交换机与通信网关", "aliases": "Ethernet switch gateway RS485 Modbus PROFINET", "cat": "控制与通信", "tag": "A、网络标签依规则", "icon": "network", "use": "交换机连接网络节点；网关在支持的协议间转换。", "pins": "以太网口、串口、电源、接地。", "select": "协议角色、端口、速率、拓扑、隔离、终端电阻。", "pitfall": "接口外形相同不等于协议相同；RS485 A/B命名因厂商而异。"}, {"name": "开关电源", "aliases": "SMPS switching power supply AC DC PSU 24V电源", "cat": "电源与电子", "tag": "G、PS、U等，依规则", "icon": "supply", "use": "把输入电源转换为稳定的直流输出供控制设备使用。", "pins": "常见L/N/PE与V+/V−，三相型及DC输入另看图。", "select": "输入范围、输出电流、峰值、降额、纹波、保护和接地。", "pitfall": "24V正极、0V和PE是不同概念，接地或浮地需按系统设计。"}, {"name": "控制与隔离变压器", "aliases": "control transformer isolation transformer TC", "cat": "电源与电子", "tag": "TC、T", "icon": "transformer", "use": "通过电磁耦合转换电压，合适结构可提供电气隔离。", "pins": "一次、二次抽头与屏蔽/PE，按铭牌。", "select": "容量VA、一次/二次电压、频率、绝缘和保护。", "pitfall": "自耦变压器不提供一次二次电气隔离。"}, {"name": "直流转换器与UPS", "aliases": "DC DC converter UPS 后备电源 不间断电源", "cat": "电源与电子", "tag": "G、U等，依规则", "icon": "supply", "use": "DC/DC转换直流电压；UPS在规定时间内提供后备供电。", "pins": "输入、输出、电池和状态端子按产品。", "select": "容量、续航、隔离、启动浪涌、环境及电池维护。", "pitfall": "DC/DC未必隔离；UPS也不能替代支路过电流保护。"}, {"name": "电阻与电位器", "aliases": "R RP resistor potentiometer 可变电阻", "cat": "电源与电子", "tag": "R、RP", "icon": "pot", "use": "电阻用于限流等；电位器用电阻体与滑动端分压。", "pins": "电阻两端；电位器三端，其中一个为滑动端。", "select": "阻值、功率、公差、曲线、调节寿命及输入电源限制。", "pitfall": "三端电位器与两端可调电阻不能仅凭外形混用。"}, {"name": "电容器与电抗器", "aliases": "C L capacitor reactor choke 电感", "cat": "电源与电子", "tag": "C、L", "icon": "capacitor", "use": "电容用于储能、滤波等；电抗器利用电感限制变化或滤波。", "pins": "电容可能有极性/放电要求；电抗器可能多相。", "select": "电压、电流、容量/电感、频率、温升和安装位置。", "pitfall": "普通无功补偿电容不能直接照搬到变频器输出侧。"}, {"name": "二极管与整流桥", "aliases": "D V diode rectifier bridge 整流器", "cat": "电源与电子", "tag": "V、D、U等，依规则", "icon": "diode", "use": "二极管主要单向导电；整流桥把交流转换为脉动直流。", "pins": "二极管A/K；整流桥~、~、+、−，以封装标记为准。", "select": "反向耐压、平均与浪涌电流、散热和频率。", "pitfall": "整流桥不自动成为稳压电源；极性不能猜。"}, {"name": "晶体管与光耦", "aliases": "transistor MOSFET optocoupler 光电耦合器", "cat": "电源与电子", "tag": "V、Q等，依规则", "icon": "ssr", "use": "晶体管用于开关或放大；光耦用光传递信号实现特定隔离。", "pins": "B/C/E、G/D/S或输入LED与输出端，封装各异。", "select": "极性、耐压电流、驱动、隔离额定与散热。", "pitfall": "Q在电子图中可能是晶体管，在电力图中可能是开关设备。"}, {"name": "端子排与保护接地端子", "aliases": "X XT terminal block PE terminal 接线端子", "cat": "接线与安装", "tag": "X、XT", "icon": "terminal", "use": "连接和分配导线，提供清楚的外部接口。", "pins": "端子排标识与端子编号；多层端子还区分层。", "select": "导线范围、电流电压、层数、跨接件、PE连续性。", "pitfall": "普通端子、N端子、PE端子用途不同；PE端子不是随意改颜色。"}, {"name": "插头插座与连接器", "aliases": "XP XS connector plug socket M12 工业插头", "cat": "接线与安装", "tag": "X、XP、XS", "icon": "terminal", "use": "实现可插拔的电力或信号连接。", "pins": "针脚号、插头/插座、观察方向和屏蔽壳分别确认。", "select": "额定值、编码、防护、插拔次数、屏蔽及针脚。", "pitfall": "插合面与接线面的针脚图可能镜像；不能按照片猜脚位。"}, {"name": "电缆与屏蔽连接", "aliases": "W cable shield drain wire 导线 屏蔽层", "cat": "接线与安装", "tag": "W，线号按规则", "icon": "cable", "use": "输送电力或信号，屏蔽结构用于电磁兼容。", "pins": "芯号/颜色、屏蔽层、接地与连接器外壳分别定义。", "select": "截面、载流修正、电压降、短路、弯曲、屏蔽与敷设。", "pitfall": "导线载流量没有脱离敷设条件的唯一数值；屏蔽层不默认替代PE。"}, {"name": "母排与配电块", "aliases": "busbar distribution block 汇流排 母线", "cat": "接线与安装", "tag": "标签依系统规则", "icon": "terminal", "use": "集中汇流或分配电源与保护接地。", "pins": "多路连接位置，区分相线、N、PE。", "select": "温升、电流、短路耐受、间距、接触和防护。", "pitfall": "铜排截面不能只按经验电流密度最终定型。"}, {"name": "柜内风扇与温控开关", "aliases": "cabinet fan thermostat filter fan 电柜散热", "cat": "接线与安装", "tag": "M、S等，依功能", "icon": "fan", "use": "调节柜内温度，常与过滤器及恒温器配合。", "pins": "风扇电源、PE及温控触点按产品。", "select": "热负荷、风量、过滤、环境温度、IP与维护。", "pitfall": "风量铭牌不是装上过滤器后的实际风量；高温环境不能靠循环风降到环境以下。"}, {"name": "中压真空断路器", "aliases": "VCB vacuum circuit breaker 高压开关", "cat": "一次设备识别", "tag": "QF、Q，依系统规则", "icon": "breaker", "use": "利用真空灭弧开断中压回路，属于一次配电设备。", "pins": "三相主回路与操作、辅助及保护回路分开。", "select": "系统电压、短路开断、绝缘、操作机构和保护联锁。", "pitfall": "这里只作认识，不给出中压操作步骤；不等于低压ACB。"}, {"name": "接地开关", "aliases": "earthing switch grounding switch 地刀", "cat": "一次设备识别", "tag": "QE、QS、Q等，依规则", "icon": "earth", "use": "在规定隔离和联锁条件下对一次回路实施接地。", "pins": "主接地回路及位置辅助触点。", "select": "电压、短路关合能力、联锁及设备方案。", "pitfall": "接地开关、PE端子和普通隔离开关不是同一器件。"}]</script>
<script>
'use strict';
const data=JSON.parse(document.getElementById('componentData').textContent);data.forEach((d,i)=>d.id=i);
const $=s=>document.querySelector(s), esc=s=>String(s).replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
let favorites=new Set;try{const a=JSON.parse(localStorage.getItem('yg-component-favorites-v1')||'[]');if(Array.isArray(a))favorites=new Set(a.filter(x=>Number.isInteger(x)&&x>=0&&x<data.length))}catch(e){}
let currentCat='全部',expanded=false,visible=[];
const shapes={
breaker:'<path d="M15 35h25m30 0h25M40 35l25-17M42 27l-5-7 8-5 5 7"/><text x="49" y="59">Q</text>',
switch:'<path d="M12 43h28m30 0h28M40 43l25-20M47 16h16m-8-9v9"/>',
fuse:'<path d="M10 35h24m42 0h24"/><rect x="34" y="24" width="42" height="22"/><path d="M34 35h42"/>',
rcd:'<path d="M8 38h29m36 0h29M37 38l29-18"/><circle cx="55" cy="38" r="27"/><text x="40" y="65">ΔI</text>',
spd:'<path d="M20 35h17m36 0h17"/><rect x="37" y="20" width="36" height="30"/><path d="M65 21L46 49m9 1v12m-12 0h24m-20 5h16"/>',
ct:'<path d="M6 35h98"/><circle cx="56" cy="35" r="21"/><path d="M42 50v16m28-16v16"/><text x="46" y="14">CT</text>',
transformer:'<path d="M8 22h20m0 0q18-10 0-20m0 20q18 10 0 20m0 0q18 10 0 20m0 0H8M82 22h20m-20 0q-18-10 0-20m0 20q-18 10 0 20m0 0q-18 10 0 20m0 0h20M51 5v58m7-58v58"/>',
contactor:'<path d="M10 19h25m0 0l20-11m8 11h35M10 39h25m0 0l20-11m8 11h35M10 59h25m0 0l20-11m8 11h35M54 12v42" stroke-dasharray="0"/>',
relay:'<path d="M9 24h17m58 0h17"/><rect x="26" y="10" width="58" height="28"/><text x="44" y="29">K</text><path d="M18 60h25m23 0h26M43 60l20-13M55 38v9"/>',
overload:'<path d="M10 35h20m60 0h12"/><rect x="30" y="17" width="60" height="36"/><path d="M35 42h14V28h13v14h17"/>',
timer:'<rect x="26" y="13" width="58" height="42"/><path d="M8 34h18m58 0h18"/><circle cx="55" cy="34" r="13"/><path d="M55 24v10l8 5"/>',
ssr:'<rect x="23" y="9" width="65" height="52"/><path d="M7 22h16M7 48h16m65-26h15M88 48h15M49 20l17 14-17 14zM68 20v28"/>',
safety:'<path d="M55 5l33 12v20q-4 20-33 29Q26 57 22 37V17z"/><text x="38" y="42">SAFE</text>',
interlock:'<rect x="5" y="18" width="28" height="38"/><rect x="77" y="18" width="28" height="38"/><path d="M33 37h44m-37-9l-7 9 7 9m30-18l7 9-7 9"/>',
diode:'<path d="M7 36h30m36 0h30M37 20l28 16-28 16zM68 18v36"/>',
vfd:'<rect x="19" y="7" width="72" height="57"/><path d="M19 64L91 7M33 2v5m22-5v5m22-5v5M33 64v5m22-5v5m22-5v5"/><text x="26" y="28">AC</text><text x="63" y="55">AC</text>',
softstarter:'<rect x="19" y="7" width="72" height="57"/><path d="M30 50h12l26-30h12"/><text x="31" y="19">SS</text>',
motor:'<circle cx="55" cy="35" r="28"/><path d="M55 0v7m28 28h20"/><text x="45" y="33">M</text><text x="42" y="50">3~</text>',
coil:'<rect x="29" y="17" width="52" height="36"/><path d="M8 35h21m52 0h21M40 24l28 22"/>',
resistor:'<path d="M7 35h22m52 0h22"/><rect x="29" y="23" width="52" height="24"/>',
button:'<path d="M12 47h27m30 0h29M39 47l25-19M55 27V11M44 11h22"/>',
estop:'<path d="M12 52h28m0 0h28m0 0h30M55 45V25M29 21q0-21 26-21t26 21z"/><text x="34" y="18">STOP</text>',
limit:'<path d="M10 50h30m30 0h30M40 50l24-20m-9 0V16l15-7"/><circle cx="76" cy="7" r="6"/>',
lamp:'<circle cx="55" cy="35" r="24"/><path d="M8 35h23m48 0h23M39 19l32 32M39 51l32-32"/>',
sensor:'<rect x="29" y="14" width="52" height="42"/><path d="M81 24h22M81 46h22M9 26l14 9-14 9M41 23h27m-27 9h20"/>',
gauge:'<circle cx="55" cy="31" r="25"/><path d="M55 56v13M41 44l22-26"/><text x="66" y="41">P</text>',
thermo:'<path d="M19 22h24l13 14-13 14H19m37-14h34"/><text x="66" y="22">mV</text>',
encoder:'<circle cx="40" cy="34" r="24"/><path d="M3 34h13m48-12h36M64 46h36M31 13l18 42M19 24l42 18"/>',
plc:'<rect x="15" y="9" width="80" height="50"/><path d="M25 1v8m15-8v8m15-8v8m15-8v8m15-8v8M25 59v9m15-9v9m15-9v9m15-9v9m15-9v9"/><text x="37" y="40">I/O</text>',
network:'<rect x="38" y="23" width="35" height="23"/><path d="M55 23V9H16v10M55 9h39v10M55 46v15H16v-9m39 9h39v-9"/>',
supply:'<rect x="20" y="10" width="70" height="50"/><path d="M20 60l70-50M5 24h15m-15 23h15m70-23h15m-15 23h15"/><text x="26" y="30">~</text><text x="66" y="51">=</text>',
pot:'<path d="M6 48h23m52 0h23"/><rect x="29" y="39" width="52" height="18"/><path d="M55 8v28m-5-5l5 5 5-5"/>',
capacitor:'<path d="M7 35h40m16 0h40M47 14v42M63 14v42"/>',
terminal:'<path d="M4 22h102M4 48h102"/><circle cx="31" cy="22" r="6"/><circle cx="79" cy="22" r="6"/><circle cx="31" cy="48" r="6"/><circle cx="79" cy="48" r="6"/>',
cable:'<path d="M3 23h104M3 36h104M3 49h104"/><rect x="18" y="12" width="74" height="48" rx="20" stroke-dasharray="4 4"/>',
fan:'<circle cx="55" cy="35" r="27"/><circle cx="55" cy="35" r="5"/><path d="M55 30q-30-35-23 0l18 7m10-2q40-8 13-26l-15 21m-6 10q-10 38 19 19L60 38"/>',
earth:'<path d="M15 15h24m0 0l29-12M68 15v24m-23 0h46m-37 8h28m-20 8h12"/>'
};
function svg(d){return '<svg role="img" aria-label="'+esc(d.name)+'教学简图" viewBox="0 0 110 72" fill="none" stroke="currentColor" stroke-width="2" stroke-linejoin="round"><g>'+ (shapes[d.icon]||shapes.relay)+'</g><style>text{font:12px system-ui;fill:currentColor;stroke:none}</style></svg>'}
function save(){try{localStorage.setItem('yg-component-favorites-v1',JSON.stringify([...favorites]))}catch(e){}}
function categories(){const cats=['全部',...new Set(data.map(d=>d.cat))];$('#categories').innerHTML=cats.map(c=>'<button class="category '+(c===currentCat?'active':'')+'" data-cat="'+esc(c)+'" aria-pressed="'+(c===currentCat)+'"><span>'+esc(c)+'</span><small>'+ (c==='全部'?data.length:data.filter(d=>d.cat===c).length)+'</small></button>').join('')}
function render(){const tokens=$('#search').value.trim().toLowerCase().split(/\s+/).filter(Boolean);visible=data.filter(d=>(currentCat==='全部'||d.cat===currentCat)&&(!$('#favOnly').checked||favorites.has(d.id))&&tokens.every(t=>Object.values(d).join(' ').toLowerCase().includes(t)));$('#resultCount').textContent=(currentCat==='全部'?'全部元件':currentCat)+' · '+visible.length+' / '+data.length;$('#cards').innerHTML=visible.length?visible.map(d=>'<article class="card"><div class="cardhead"><div class="diagram">'+svg(d)+'</div><div><div class="catlabel">'+esc(d.cat)+'</div><h3>'+esc(d.name)+'</h3></div><button class="star '+(favorites.has(d.id)?'on':'')+'" data-fav="'+d.id+'" aria-pressed="'+favorites.has(d.id)+'" aria-label="'+(favorites.has(d.id)?'取消收藏':'收藏')+esc(d.name)+'">'+(favorites.has(d.id)?'★':'☆')+'</button></div><div class="cardbody"><p class="alias">'+esc(d.aliases)+'</p><span class="tag">常见习惯代号：'+esc(d.tag)+'</span><p class="use">'+esc(d.use)+'</p><details '+(expanded?'open':'')+'><summary>端子 · 选型要点 · 易错处</summary><div class="facts"><div class="fact"><b>常见端子 / 接口</b>'+esc(d.pins)+'</div><div class="fact"><b>选型时核对</b>'+esc(d.select)+'</div><div class="fact pitfall"><b>容易混淆</b>'+esc(d.pitfall)+'</div><div class="small">教学简图；实际外形、接线和额定值请查对应产品手册。</div></div></details></div></article>').join(''):'<div class="empty">没有匹配结果。试试名称、用途或英文缩写，或取消分类与收藏筛选。</div>'}
$('#categories').addEventListener('click',e=>{const b=e.target.closest('[data-cat]');if(!b)return;currentCat=b.dataset.cat;categories();render()});$('#search').addEventListener('input',render);$('#favOnly').addEventListener('change',render);$('#clear').onclick=()=>{$('#search').value='';currentCat='全部';$('#favOnly').checked=false;categories();render()};$('#cards').addEventListener('click',e=>{const b=e.target.closest('[data-fav]');if(!b)return;const i=Number(b.dataset.fav);favorites.has(i)?favorites.delete(i):favorites.add(i);save();render()});$('#expand').onclick=()=>{expanded=!expanded;$('#expand').textContent=expanded?'收起本页说明':'展开本页说明';document.querySelectorAll('#cards details').forEach(d=>d.open=expanded)};$('#print').onclick=()=>{document.querySelectorAll('#cards details').forEach(d=>d.open=true);window.print()};$('#exportFav').onclick=()=>{const selected=data.filter(d=>favorites.has(d.id));const text='叶工 · 元件收藏清单\n'+selected.map(d=>[d.name,'常见代号：'+d.tag,d.use,'端子：'+d.pins,'选型：'+d.select,'注意：'+d.pitfall].join('\n')).join('\n\n');const a=document.createElement('a');const u=URL.createObjectURL(new Blob([text],{type:'text/plain;charset=utf-8'}));a.href=u;a.download='电气元件收藏清单.txt';a.click();setTimeout(()=>URL.revokeObjectURL(u),1000)};
document.querySelectorAll('[data-tab]').forEach(b=>b.onclick=()=>{document.querySelectorAll('[data-tab]').forEach(x=>x.setAttribute('aria-selected',String(x===b)));document.querySelectorAll('.tabpage').forEach(x=>x.hidden=x.id!==b.dataset.tab)});
const comps=[['常开 / 常闭 与 PNP / NPN','NO/NC描述检测或动作条件下的通断逻辑。PNP输出通常向负载提供正电位，NPN通常把输出拉向负电位；都要与PLC输入公共端及电源接法匹配。','一只接近传感器可以是PNP常开，也可以是PNP常闭。'],['瞬时按钮 / 保持开关','瞬时按钮松手复位；保持开关维持选中位置。接触器自锁与变频器两线制运行命令的控制逻辑不同。','选择器件时既看触点NO/NC，也看操作机构是否保持。'],['接触器 / 中间继电器 / SSR','接触器常用于功率负载；中间继电器常用于控制接口；SSR用半导体切换，需考虑漏电、散热和失效模式。','它们都能开关负载，但不能仅按“额定电流”互换。'],['MCB / MCCB / RCCB / RCBO','MCB和MCCB主要区分断路器结构与应用；RCCB不带过电流保护，RCBO组合剩余电流与过电流保护。','漏电、短路、过载是不同异常，保护范围需逐项确认。'],['热继电器 / 电机保护断路器','常规热继电器通过辅助触点使接触器断开，主要负责过载；电机保护断路器可具备短路与过载保护。','检查具体保护功能与配合，不能按中文“保护器”一概替换。'],['PE / N / 0V / COM / GND','PE用于保护接地，N是中性导体；0V是直流参考，COM是某组公共端，GND含义取决于电路。','COM与GND可能隔离，0V是否与PE连接由系统接地方案决定。'],['变频器 / 软启动器 / 伺服','变频器常用于交流电机调速；软启动器主要改善启停过程；伺服驱动与反馈构成运动控制系统。','从控制目标、负载与反馈需求出发，不只比较功率。'],['图形符号 / 功能定义 / 部件','符号提供图形表达，功能定义赋予逻辑属性；部件记录真实产品资料。设备代号把同一物理设备的各功能组织起来。','长得像不代表功能相同，填了型号文字也不等于完成部件关联。'],['CT / VT 与 TC / PT','CT常指电流互感器，VT/PT常指电压互感器；TC在仪表中可指热电偶，在工程代号中也可能指控制变压器；PT也可能指压力变送器。','遇到缩写先看专业、单位、图形和端子，不能机械套表。'],['模拟量有源 / 无源 与两线 / 四线','术语常从设备或回路不同角度使用。先确认哪一方提供回路电源、信号是电压还是电流，再对照厂家接线图。','4–20mA不意味着任意两端直接接上就能测量。']];
$('#comparisons').innerHTML=comps.map(c=>'<article class="block"><h2>'+esc(c[0])+'</h2><p>'+esc(c[1])+'</p><div class="notice" style="margin:14px 0 0">'+esc(c[2])+'</div></article>').join('');
const gloss=[['NO','Normally Open','常开，参考状态下断开。'],['NC','Normally Closed','常闭，参考状态下闭合。'],['COM','Common','公共端；所属电源组或触点组需分清。'],['PE','Protective Earth','保护接地，区别于信号参考。'],['N','Neutral','中性导体，不等同于PE。'],['AC / DC','Alternating / Direct Current','交流 / 直流。'],['MCB / MCCB','Circuit breaker types','微型 / 塑壳断路器。'],['RCD / RCCB / RCBO','Residual current protection','剩余电流保护统称 / 不带过流型 / 带过流型。'],['SPD','Surge Protective Device','电涌保护器。'],['AC-1 / AC-3','Utilization categories','使用类别；典型用于非感性或微感负载 / 鼠笼电机起动及运行中分断，额定值须看工作电压。'],['In / Ie / Ir','Rated / operational / setting current','常见为额定电流 / 额定工作电流 / 整定电流，最终以资料定义为准。'],['Icu / Ics / Icn','Short-circuit ratings','不同标准语境的短路分断能力指标，不能只比较数字。'],['DI / DO','Digital Input / Output','数字量输入 / 输出。'],['AI / AO','Analog Input / Output','模拟量输入 / 输出。'],['PNP / NPN','Transistor output types','电子输出结构，区别于NO/NC。'],['RTD / TC','Resistance detector / thermocouple','热电阻 / 热电偶；TC有其他语境。'],['CT / VT','Current / Voltage Transformer','电流 / 电压互感器。'],['VFD','Variable Frequency Drive','变频驱动。'],['PLC / HMI','Controller / Interface','可编程控制器 / 人机界面。'],['SSR','Solid State Relay','电子技术中常指固态继电器；EPLAN符号库同名不一定是这个意思。'],['STO','Safe Torque Off','安全转矩关闭，不等于电气隔离或保证机械停止。'],['OSSD','Output Signal Switching Device','安全相关输出接口术语；与普通DO区别看设备手册。'],['PTC / NTC','Temperature coefficient','正 / 负温度系数热敏元件。'],['IP','Ingress Protection','外壳防护等级；防水防尘不等于防爆。'],['EMC','Electromagnetic Compatibility','电磁兼容，涉及布线、屏蔽、滤波与接地。'],['P / kW','Active power','有功功率，电机轴功率与电源输入功率需区分。'],['S / kVA','Apparent power','视在功率，常见于变压器容量。'],['cosφ','Power factor context','正弦条件下与位移功率因数相关；非线性负载还需考虑谐波。'],['RS485 / Modbus','Physical layer / protocol','物理接口与通信协议，不是同一层概念。'],['SSD / SOD / SSR','EPLAN library names','在此前使用的IEC_symbol库中用于相应操作触点检索；务必核对中文描述与功能。']];
function renderGloss(){const q=$('#glossSearch').value.trim().toLowerCase();const exact=gloss.filter(x=>x[0].toLowerCase().split(/\s*\/\s*/).includes(q));const a=q&&exact.length?exact:gloss.filter(x=>x.join(' ').toLowerCase().includes(q));$('#glossaryCards').innerHTML=a.length?a.map(x=>'<article class="gloss"><strong>'+esc(x[0])+'</strong><span>'+esc(x[1])+'</span><p>'+esc(x[2])+'</p></article>').join(''):'<p>未找到该缩写。</p>'}$('#glossSearch').oninput=renderGloss;
let question=null,answered=false,attempts=0,correct=0;
function shuffle(a){return a.map(x=>({x,r:Math.random()})).sort((a,b)=>a.r-b.r).map(x=>x.x)}
function nextQuestion(){question=data[Math.floor(Math.random()*data.length)];answered=false;$('#question').textContent='哪一种器件符合这个用途？ '+question.use;const options=shuffle([question,...shuffle(data.filter(x=>x.id!==question.id)).slice(0,3)]);$('#answers').innerHTML=options.map(x=>'<button class="answer" data-answer="'+x.id+'">'+esc(x.name)+'</button>').join('');$('#quizfeed').hidden=true;$('#score').textContent='已答 '+attempts+' 题 · 答对 '+correct+' 题'}
$('#answers').onclick=e=>{const b=e.target.closest('[data-answer]');if(!b||answered)return;answered=true;attempts++;const yes=Number(b.dataset.answer)===question.id;if(yes)correct++;document.querySelectorAll('[data-answer]').forEach(x=>{x.disabled=true;if(Number(x.dataset.answer)===question.id)x.classList.add('correct')});if(!yes)b.classList.add('wrong');$('#quizfeed').hidden=false;$('#quizfeed').textContent=(yes?'答对了。':'答案是：'+question.name+'。')+' 注意：'+question.pitfall;$('#score').textContent='已答 '+attempts+' 题 · 答对 '+correct+' 题'};$('#next').onclick=nextQuestion;$('#quizReset').onclick=()=>{attempts=correct=0;nextQuestion()};
$('#totalBadge').textContent=data.length+' 种常用器件';categories();render();renderGloss();nextQuestion();
</script></body></html>

