---
title: E2 Modbus TCP通信：从寄存器读写到远程温度控制
published: 2026-09-30
description: 使用S7-1500、PLCSIM Advanced和QModMaster完成Modbus TCP读写，将通信设定值接入PID温控，并记录地址越界、断线恢复和HMI显示问题的排查过程。
image: ''
tags:
  - 西门子PLC
  - TIA Portal
  - Modbus TCP
  - PLCSIM Advanced
  - WinCC
category: PLC项目练习
author: 叶工
draft: false
lang: zh-CN
---

E2是我进入通信阶段后的第一个实操项目。我把之前的D3工程另存为 `E2_ModbusTCP_Server`，保留房间温度仿真、PID控制和HMI，在此基础上增加Modbus TCP服务器。

这次先用QModMaster读写固定寄存器，再接入实时温度、运行状态和远程设定值。最终实现：**电脑写入600，PLC换算成60.0℃并交给PID，HMI显示当前生效设定值，客户端持续读取实际温度。**整个项目使用软件仿真，PLC新增逻辑采用LAD。

## 运行成果

我通过功能码06向地址1写入600，HMI设定值从40.0℃切换到60.0℃。画面中蓝色设定曲线发生阶跃，加热输出增加，实际温度开始上升。

![QModMaster写入600，HMI设定温度从40℃切换至60℃](/images/posts/e2-modbus-tcp-server/01-remote-setpoint.png)

随后切回功能码03读取地址0，客户端显示570，即57.0℃；同屏HMI显示56.9℃。两边刷新时刻不同，升温过程中会有小幅读数差异。此时通信错误数为0，温度曲线继续向60℃靠近。

![远程调温后，HMI温度上升，QModMaster读取实时温度570](/images/posts/e2-modbus-tcp-server/02-temperature-response.png)

## 软件与通信关系

| 工具或设备 | 本次作用 |
|---|---|
| TIA Portal V19、CPU 1511-1 PN | LAD编程、数据块与PID控制 |
| S7-PLCSIM Advanced V6.0 | 运行虚拟PLC实例 `E2_PLC` |
| QModMaster | Modbus TCP客户端，主动发起读写请求 |
| WinCC RT Advanced | 显示温度、设定值、输出和状态 |

虚拟PLC地址为 `192.168.0.1`，Modbus服务监听端口为 `502`。Advanced使用 `TCP/IP Single Adapter` 和 `<Local>`，客户端与虚拟PLC都运行在同一台电脑上。

QModMaster通过Modbus TCP访问PLC；HMI通过原有S7连接访问PLC。两条连接各自配置，这一点在后面的排障中很重要。

## 数据区与连接参数

我建立了三个数据块：

| 数据块 | 职责 |
|---|---|
| `DB_E2_ModbusData` | 保存 `awHoldingRegs`，类型为 `Array[0..9] of Word` |
| `DB_E2_Comm` | 保存连接参数、诊断状态和温度转换中间量 |
| `DB_E2_MB_SERVER` | `MB_SERVER`的实例数据块 |

寄存器数据块关闭优化访问，`MB_HOLD_REG`连接整个 `awHoldingRegs` 数组。`MB_SERVER`在OB1中持续调用，`DISCONNECT`正常保持false。

`CONNECT`使用系统类型 `TCON_IP_v4`，本工程的配置如下：

| 参数 | 值 | 说明 |
|---|---|---|
| `InterfaceId` | 64 | 本工程X1接口的硬件标识符，从系统常量中确认 |
| `ID` | 1 | 本次连接编号 |
| `ConnectionType` | `16#0B` | TCP，十进制11 |
| `ActiveEstablished` | false | 服务器等待客户端连接 |
| `RemoteAddress` | 0.0.0.0 | 不限定客户端IP |
| `RemotePort` | 0 | 不限定客户端来源端口 |
| `LocalPort` | 502 | 本地Modbus监听端口 |

这里的64来自我这个工程，换CPU或工程时，需要重新查看接口硬件标识符。

## 寄存器点表

QModMaster的 `Base Addr` 设为0，下面的地址均从0开始。

| 地址 | 数组元素 | 内容 | 数据约定 |
|---:|---|---|---|
| 0 | `[0]` | 实际温度 | 温度×10，客户端读数再除以10 |
| 1 | `[1]` | 远程设定温度请求 | 600代表60.0℃ |
| 2 | `[2]` | 状态字 | 按位组合运行及报警状态 |
| 3～4 | `[3]`、`[4]` | 批量写入练习区 | 测试值123、456 |
| 5～9 | `[5]`～`[9]` | 预留 | 本次未分配业务含义 |

程序每周期更新地址0和2，客户端按读取用途使用这两个地址。本次没有另外实现协议层的只读权限；不能把“点表约定只读”理解为客户端写入一定会被协议拒绝。

### 先完成三种基本操作

| 操作 | 配置 | 实际结果 |
|---|---|---|
| 03读取保持寄存器 | 地址0，数量3 | 读到356、500、1 |
| 06写单个寄存器 | 地址1，写600 | 再次读取得到356、600、1 |
| 16写多个寄存器 | 地址3，数量2，写123和456 | 读回前五个值为356、600、1、123、456 |

功能码16在软件中显示为 `0x10`。第一次批量写入时，第二格没有正确提交，读回结果是123和0；重新输入、按回车确认并发送后，两格均正确。这次也让我记住：输入框里填了数据，还要发送并读回，才能确认PLC已经收到。

## 接入原来的温控程序

### 实际温度与状态字

我把 `DB_B2_Control.rRoomTempPV` 乘以10，转换为Int，再传入地址0。例如25.0℃对应250。原有OB30中的PID和温度仿真FB继续运行，通信数据区负责提供对外数据。

地址2的状态字先清零，再用普通线圈写入四个位：

| 位 | 原有PLC变量 | 为真时的权值 |
|---|---|---:|
| bit0 | `xSystemRunningSts` | 1 |
| bit1 | `xHeatingEnableSts` | 2 |
| bit2 | `xRoomTempHighAlm` | 4 |
| bit3 | `xPIDErrorAlm` | 8 |

系统运行、加热允许且无上述报警时，客户端读到3，也就是1＋2。这样一个WORD就能同时表达多个布尔状态。

### 远程设定值与范围限制

地址1先通过MOVE传入UInt中间变量，再转换为Real。只有 `xRemoteSPEnable` 为true，并且原始值在200～700之间，才除以10后写入 `DB_B2_Control.rRoomTempSP`。

本次练习的远程设定范围为 **20.0～70.0℃**。远程使能期间，PLC每周期采用通信区内的有效请求值；这时我不通过HMI或配方同时修改设定温度。关闭远程使能后，通信逻辑停止覆盖设定值。

我还向地址1写入了750。再次读取时，寄存器确实返回750，通信错误数为0，但超范围的75.0℃没有交给PID使用，控制程序保留之前的有效设定值。

**通信写入成功，与参数被控制程序接受，是两个不同的结果。**因此地址1表示请求值，判断当前生效温度还要看PLC的 `rRoomTempSP`。

## 异常处理与排障记录

### 1. 地址越界与恢复

数组只有0～9十个元素。我故意用03读取地址10、数量1，客户端返回 `Illegal data address`。改回地址0后恢复读取，累计错误数保留为1，没有继续增加。

这类异常说明服务器收到了请求，但请求的数据地址不合法，排查方向与网络连接失败不同。

### 2. 客户端断开与重连

我断开QModMaster，在TIA监视表中把测试温度改成375，然后重新连接并读取，得到375、600、1、123、456，确认重连后读取的是PLC当前值。

新增程序并下载后，还遇到过 `Read data failed. Error: No error`。停止扫描、断开连接、确认PLC处于RUN后重新连接，读取恢复正常。这次验证的是客户端手动重连；断线心跳和自动重连状态机留在后续通信项目中继续练习。

### 3. HMI显示井号，但Modbus读取正常

当时QModMaster能够读取温度，HMI实际温度和加热输出却显示 `#####`。检查发现，Windows的 `S7ONLINE` 仍指向 `PLCSIM.TCPIP.1`。

我将它改为 `Siemens PLCSIM Virtual Ethernet Adapter.TCPIP.1`，重新启动HMI仿真，温度、输出与趋势恢复显示。这次实际分清了：Modbus连通，并不等于HMI的S7通信路径也已正确配置。

### 4. PLC设定值为60℃，HMI却显示0℃

我逐项监视了寄存器、远程使能、UInt中间量、Real中间量和最终设定值，确认600已经换算为60.0℃，PID也在按这个目标运行。问题出在HMI显示侧。

原D3配方启用了“手动传送各个修改的值（teach-in模式）”，主画面和趋势又复用了配方变量。为保留原来的配方编辑方式，我新增独立HMI变量 `rRoomTempSP_Live`，仍关联PLC的 `DB_B2_Control.rRoomTempSP`，但不加入配方。设定值显示和蓝色趋势改用这个实时变量后，都正确显示60.0℃。

## 项目收获

这次我完成了从固定寄存器读写到实际温控数据交互的连接过程，也开始能沿着“请求地址—寄存器—数据换算—控制变量—HMI显示”逐段定位问题。

目前完成的是 **PLC作为Modbus TCP服务器的软件仿真项目**。下一步进入E3，把角色反过来：由PLC主动发起请求，读取虚拟仪表的数据。
